<div class="container info">
    <article style="text-align: justify;">
        <p>
            <h1>Руководство по эксплуатации универсального устройства бесперебойного питания с правильной синусоидой.</h1>

            Универсальное устройство бесперебойного питания (УБП)   применяется в бытовых электросетях и представляет собой многофункциональное устройство для поддержки резервного питания для котлов,  насосов водоснабжения, двигателей ворот и т.д. Устройство обеспечивает идеальную синусоиду и стабилизацию напряжения, что очень критично для современной бытовой техники и гарантирует ее длительную и качественную работу.
            Универсальность устройства состоит в том, что для заряда аккумулятора можно использовать как сетевое напряжение, так и альтернативные источники электропитания (солнечные батареи, ветрогенераторы, генераторные станции, с напряжением от 7В до 28В). Одновременно устройство исполняет роль стабилизатора напряжения. Так же, устройство широко применяется в автомобилях в качестве зарядного устройства для аккумулятора, и инвертора, позволяющего работать электроинструментами с пиковой мощностью до 800Вт в условиях отсутствия электросети,  при наличии автомобильного аккумулятора.
            Устройство имеет программное обеспечение, которое обеспечивает бережную эксплуатацию аккумуляторной батареи, используя, так называемые «качели»,которые включаются в режиме выключенного устройства .В основном режиме аккумулятор находится в буферном режиме ,что позволяет иметь постоянно 100% заряженный аккумулятор.
            Устройство оснащено панелью управления, с помощью которой можно выбрать емкость применяемой батареи (от 36 до 180 А/ч), а так же режим зарядки, в зависимости от того используются альтернативные источники питания или нет. На лицевой панели имеется индикатор уровня заряда батареи, цифровой индикатор, который показывает реальное выходное напряжение на текущий момент, а так же световые индикаторы сети, заряда аккумулятора, подключения генератора  и ЭКО режима.
            Выбор аккумулятора осуществляется двумя кнопками:
            60 А/ч   от 36   до 80А/ч
            90 А/ч   от  81  до 180А/ч
            Кнопка ЭКО режим включает приоритетность заряда от альтернативных источников питания. Если же таковые отсутствуют, то батарея заряжается только от сети.
            В случае долговременного отсутствия электропитания в сети, если к сети подключен генератор, УБП автоматически подает сигнал для запуска генератора.
            При появлении электропитания в сети, УБП автоматически переходит в режим зарядки  АКБ от сети, оставаясь при этом стабилизатором напряжения для подключенных устройств.
            Устройство не допускает падения напряжения на аккумуляторе ниже 10,5В, что есть критическим для использования АКБ. При падении до 10,5 В устройство просигнализирует об аварии звуковым сигналом и красным светодиодом «Аккумулятор» на панели управления устройства, после чего перейдет в режим зарядки и подаст импульс для запуска генератора. Если же источников зарядки обнаружено не будет, устройство отключится. После появления напряжения в сети, устройство продолжит свою работу, сохраняя все предыдущие настройки.



            Солнечная зарядка
            Предназначена для зарядки аккумулятора от солнечной батареи мощностью до 200Вт.
            При подключении обязательно СОБЛЮДАТЬ ПОЛЯРНОСТЬ (+ -),которая указана на корпусе прибора.
            Интеллектуальная зарядка следит за напряжением ,которое выдает солнечная батарея и за состоянием аккумулятора.
            При недостаточном солнечном токе, для исключения разряда аккумулятора через солнечные элементы, зарядка отключена.
            Также при приближении напряжения на аккумуляторе к полностью заряженному , включается регулировка ШИМ.
            При полном заряде аккумулятора ,солнечные батареи отключаются.



            Режимы работы:

            1. «Основной режим»
            При первом включении ИБП находится в основном режиме
            Используется для обеспечения резервного питания, защиты и фильтрации возможных помех во время работы различных приборов от электросети.
            Также в этом режиме работает система автоматической стабилизации напряжения (AVR).

            Если напряжение питания в норме (220В ± 10%), нагрузка подключена через фильтр, элементы защиты и байпасное реле, и питается от сети 220В.
            В это время зарядное устройство поддержует аккумулятор в полностью заряженном состоянии
            Если напряжение питания отклоняется более чем на 10% ,включается система автоматического регулирования напряжения (AVR) и корректирует выходное напряжение без включения аккумуляторного преобразователя.

            Если напряжение сети исчезает, или выходит за допустимые пределы, УБП переводит питание нагрузки от аккумуляторного преобразователя.
            Зарядное устройство все время контролирует зарядку аккумулятора и при необходимости заряжает его от солнца.
            Время автономной работы зависит от емкости аккумулятора и потребляемой мощности.
            мощность


            акrумулятор	150Вт	300Вт	450Вт	600Вт
            60 А/г.	3,6ч.	1,8ч.	1,2ч.	0,9ч.
            90 А/г.	5,4ч.	2,7ч.	1,8ч.	1,35ч.

            Степень разрядки аккумулятора контролируется индикатором

            3 синий светодиод	100% зарядки	13,2в
            2 синий светодиод	70% зарядки	12,3в
            1 синий светодиод	50% зарядки	12,1в
            Красный светодиод	20% зарядки	11,7в
            Генератор	10% зарядки	11,5в	Звуковой сигнал
            1

            Если он разрядится до предела 10.5В, что является предельной для его использования, УПС перейдет в режим «Байпас», подключит нагрузку к сети напрямую и просигнализирует об аварии красным светодиодом. Зарядное устройство продолжит заряд аккумулятора и когда напряжение на нем повысится до 12.4в, включится основной режим.

            2. «Режим ЭКО»
            Включается кнопкой «ЭКО режим» и контролируется светодиодом «ЭКО».
            Используется, если есть возможность подключить солнечную батарею (до200вт мощности) для экономии электроэнергии или полного питания от солнца. Может использоваться для автономного питания пользователей, например на даче, автоматических ворот, передвижных холодильников и тому подобное.
            Включается кнопкой «ЭКО режим» и сигнализируется свет диодом «ЭКО».

            Нагрузка питается от преобразователя УБП с гарантированной синусоидой.
            Подзарядка аккумулятора производится от солнечной батареи.
            В это время контролируется напряжение на аккумуляторе.
            Если напряжение на аккумуляторе снизится до 11.6в, включится дополнительная зарядка от сети. Если напряжение снизится до 11,2в включится сигнал на включение генератора, будет подаваться звуковой сигнал и ИБП перейдет в основной режим работы.
            Если напряжение снизится до 10.5В, то УБП также перейдет в режим «Байпас», подключит нагрузку к сети напрямую, просигнализирует об аварии красным светодиодом, исключит для экономии электроэнергии индикацию и перейдет в режим ожидания. Как только появится электроэнергия, зарядное устройство продолжит заряд аккумулятора и когда напряжение на нем повысится до 12.4в, включится установлению режимов.

            Если напряжение на аккумуляторе во время работы снизится до 11.3в, УБП даст сигнал «ГЕНЕРАТОР» для включения в работу дополнительной электростанции. Начнется заряд аккумулятора, и после заряда аккумулятора УБП выключит сигнал «ГЕНЕРАТОР» и перейдет в основной режим.
            3. «Режим УБП выключен»
            УБП выключается нажатием на кнопку включения более 5 сек.В этом режиме выключена индикация (кроме вольтметра) и нет переключения на работу от аккумулятора.
            Зарядка переходит в режим хранения аккумулятора. Пока напряжение на аккумуляторе выше 12,7в зарядки нет. Если напряжение понизится, включится зарядка,дозарядит аккумулятор и опять выключится для экономии електроэнергии.

            2

            Технические характеристики.
            2.1 	Параметры УБП.
            2.1.1 	Максимальная долговременная мощность нагрузки, 600 Вт.
            2.1.2 	Кратковременная нагрузка до 900Вт (до 30 секунд)
            2.1.3 	Номинальное напряжение на клеммах АКБ – 12 В. Допустимые пределы изменения напряжения на АКБ - от 10,5 В до 14,3 В.
            2.1.4 	Рабочее напряжение на входе электросети, от 168 ∓2 В до 244 ∓2 В .
            2.1.5 	Время переключения устройство на режим работы от АКБ -  не более 10 мс.
            2.1.6 	Ток потребления при работе устройства от АКБ (при номинальном напряжении на АКБ)  в режиме холостого хода не более 0,5 А.
            2.1.7 	Номинальное значение стабилизированного напряжения на выходе при работе устройства от АКБ – 220 В ± 11 В.
            2.1.8 	Форма сигнала на выходе – синусоида частотой 50 ± 2 Гц, с коэффициентом нелинейных искажений не более 5 %.
            2.1.9 	Коэффициент полезного действия устройства при работе устройства от АКБ (при номинальном напряжении на АКБ) на максимальной выходной мощности не менее 85 %.
            2.1.10 	Ток зарядки АКБ в режиме 90, не более, 10 А.
            2.1.11 	Ток зарядки АКБ в режиме 60, не более, 6 А.
            2.1.12 	Время срабатывания  защиты от превышения выходного тока не более 1 мс.




            2.2 	ИБП 12/220-600 имеет защиту от:
            1)	токов короткого замыкания внешней нагрузки  в режиме работе от АКБ. Время срабатывания не более 1 мс;
            2)	защита от полного разряда АКБ.
            2.3 	Устройство имеет сигнализацию:
            1)	наличие напряжения электросети на входе;
            2)	переключения работы устройства от аккумулятора;
            3)	срабатывания защиты;
            4)	напряжения на аккумуляторе меньше 10,5 В.



            3 	Порядок подключения.
            Пожалуйста прочитайте инструкцию по подключению перед подключением аппарата!

            Для подключения УБП нужно:
            1.Закрепить УБП с помощью штатного крепления к вертикальной поверхности, или к аккумулятору.
            2 . !!!! Согласно полярностью подключить УБП к аккумулятору.
            Желательно первым подключить «+» клеммы аккумулятора
            Красный провод к «+» клеммы аккумулятора.
            Синий провод к «-» аккумулятора.
            3 . Подключить провод питания к сети ~ 220В соблюдая фазировку.
            После подключения к сети начинает мигать зелёный светодиод, индицирующий о наличии сетевого напряжения и о готовности устройства к включению.При включении зеленый светодид «СЕТЬ» горит непрерывно.
            4.Если используется солнечная батарея, подключить, соблюдая полярность «+» и «-», что указано на корпусе.
            5.Если УБП используется в системе с автоматическим запуском электрогенератора, подключить выход «Генератор» УБП к контроллеру запуска генератора.
            6. Нажать кнопку включения и подождать 7 секунд.
            Должны загореться светодиоды индикатора, согласно режиму работы.
            При пропадании или выходе за допустимые пределы сетевого напряжения устройство переходит в режим резервного питания от АКБ, о чём свидетельствует прерывистое свечение красного светодиода.
            В случае полного разряда аккумулятора в режиме резервного питания от АКБ, устройство переходит в режим ожидания сетевого напряжения, свечение красного светодиода при этом непрерывное.
            Отключение устройства происходит после удержания кнопки в течении 3-4 с.





            7. Настроить УБП для работы с аккумулятором.
            Для использования аккумулятора меньшей емкости (32-75 / ч.), Нужно нажать на кнопку «60».
            Для использования аккумулятора большей емкости нужно (75-120 / ч.) Нажать на кнопку «90»
            8.Если есть солнечная батарея, возможно включить режим «ЭКО», что позволит экономить использованную электроэнергию за счет солнечной энергии.
            Если ИБП находился при температуре менше +5 ˚С и его внесли в помещение с температурой больше 18 ˚С нельзя сразу включать устройство. Необходимо подождать больше 40мин.,и только после этого включить.
            Нельзя превышать допустимую нагрузку 600Вт.
            В случае неправильной эксплуатации ремонт оборудования не является гарантийным.



            Комплект поставки:
            Универсальное устройство бесперебойного питания  1шт
            Шнур питания                                                                  1шт
            Инструкция по эксплуатации                                          1шт


            Гарантии изготовителя:
            Предприятие-изготовитель гарантирует соответствие УБП требованиям технической документации, при соблюдении потребителем требований транспортирования, хранения, монтажа и эксплуатации.
            Гарантийный срок хранения - 6 месяцев со дня изготовления устройства.
            Гарантийный срок эксплуатации - 12 месяцев со дня введения в эксплуатацию в пределах гарантийного срока хранения.
            УБП, у которого во время гарантийного срока эксплуатации будет обнаружено несоответствие, бесплатно ремонтируется или заменяется другим устройством предприятием-изготовителем.
            Ремонт УБП после гарантийного срока производится предприятием-изготовителем по дополнительному договору.






            Правила хранения.
            Изделие должно храниться в помещениях при температуре окружающей среды от плюс 5˚С до плюс 50˚С и относительной влажности воздуха – 98%, при температуре плюс 25˚С. Срок хранения – не более 6 месяцев с момента изготовления (даты приемки).
            В складских помещениях не должно быть паров кислот, щелочей и других агрессивно-коррозионных примесей.
            При хранении соблюдать общие требования правил пожарной безопасности.
            Содержание драгметаллов.
            УБП драгоценных металлов не содержит.
        </p>
    </article>
</div>